---
codigo: CHECK-ELECTRICA
nombre: ELECTRICA
version: 1.0-draft
estado_publicacion: Published
publicado_en: 2026-08-05T03:49:33.2150818
tipo: Checklist de Dictaminación Técnica
extraido_en: 2026-11-24T15:31:49.804Z
fuente: Portal NORM del MIVHED (API pública)
---

# ELECTRICA (CHECK-ELECTRICA v1.0-draft)

> Versión borrador (`-draft`) según el portal: puede cambiar. Citar siempre la versión.

## Documentos requeridos (según el portal)

- Juego completo de planos de diseño eléctrico. (obligatorio; pdf)
- Tablas de cargas de paneles. (obligatorio; pdf)
- Diagrama unifilar eléctrico. (obligatorio; pdf)

## Ítems

### 1. Plano eléctrico de conjunto de media tensión.

- ID: `CHECK-ELECTRICA#1` · evaluación: Cumple / No Cumple / No Aplica

Motivos de incumplimiento:

- **1.1** No presenta el plano eléctrico de conjunto de media tensión.
- **1.2** No identifica el punto de conexión o suministro de la red de media tensión.
- **1.3** No indica el recorrido de la red de media tensión dentro del proyecto.
- **1.4** No identifica la ubicación del transformador, subestación, postes, registros, canalizaciones u otros componentes de la red de media tensión, según corresponda.
- **1.5** Los equipos o componentes de media tensión no están debidamente identificados mediante simbología, leyenda o nomenclatura.
- **1.6** La ubicación de la red o de sus componentes no está homologada con el plano arquitectónico de conjunto.
- **1.7** La información presentada no permite verificar la configuración y ubicación de la infraestructura de media tensión.

Motivos de no aplicabilidad:

- **1.NA1** El proyecto no contempla instalaciones de media tensión dentro de su alcance y será alimentado en baja tensión.

Base legal:

- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 01 — 3.6.12. (`TÍTULO-VI:-PROCEDIMIENTOS-PARA-LA-TRAMITACIÓN-DE-PLANOS,/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12.`)

### 2. Plano eléctrico de conjunto de baja tensión.

- ID: `CHECK-ELECTRICA#2` · evaluación: Cumple / No Cumple / No Aplica

Motivos de incumplimiento:

- **2.1** No presenta el plano eléctrico de conjunto de baja tensión.
- **2.2** No identifica la acometida eléctrica o el punto de servicio del proyecto.
- **2.3** No indica el recorrido de los alimentadores eléctricos entre el punto de suministro y las edificaciones o áreas del proyecto.
- **2.4** No identifica la ubicación de medidores, gabinetes, paneles generales, cuartos eléctricos, planta eléctrica, interruptores de transferencia u otros equipos requeridos, según corresponda.
- **2.5** No identifica las salidas eléctricas exteriores, incluyendo tomacorrientes u otras salidas previstas en las áreas comunes.
- **2.6** Los componentes de baja tensión no están debidamente identificados mediante simbología, leyenda o nomenclatura.
- **2.7** La ubicación de la red, los equipos o las salidas eléctricas no está homologada con el plano arquitectónico de conjunto.
- **2.8** La información presentada no permite verificar la distribución y ubicación de los componentes eléctricos de baja tensión.

Motivos de no aplicabilidad:

- **2.NA1** El proyecto corresponde a una edificación individual cuya acometida y componentes exteriores se representan íntegramente en los planos eléctricos de la edificación.

Base legal:

- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.4. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.4.`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — CAPÍTULO 3.6. REQUISITOS GENERALES PARA OBTENER LA LICENCIA DE (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12.`)

### 3. Plano de iluminación exterior.

- ID: `CHECK-ELECTRICA#3` · evaluación: Cumple / No Cumple / No Aplica

Motivos de incumplimiento:

- **3.1** No presenta el plano de iluminación exterior.
- **3.2** No identifica la ubicación de las luminarias exteriores.
- **3.3** No identifica los tipos de luminarias mediante simbología, nomenclatura o leyenda correspondiente.
- **3.4** No indica los circuitos que alimentan las luminarias exteriores.
- **3.5** No identifica los dispositivos o sistemas previstos para el control de la iluminación exterior.
- **3.6** No indica la ubicación de postes, brazos, soportes u otros elementos de instalación, según corresponda.
- **3.7** La ubicación de las luminarias interfiere con accesos, circulación, paisajismo, mobiliario, estructuras u otros elementos del proyecto.
- **3.8** La distribución de las luminarias no está homologada con el plano arquitectónico de conjunto.
- **3.9** La información presentada no permite verificar la distribución y alimentación de la iluminación exterior.
- **3.10** No especifica la carga o potencia correspondiente a cada tipo de luminaria exterior.
- **3.11** No indica el tablero o panel desde el cual se alimentan los circuitos de iluminación exterior.
- **3.12** La identificación, carga o distribución de las luminarias exteriores y sus circuitos no está homologada con el diagrama unifilar o las tablas de cargas.

Motivos de no aplicabilidad:

- **3.NA1** El proyecto no contempla iluminación exterior.
- **3.NA2** La iluminación exterior se representa íntegramente en los planos de iluminación de la edificación y no requiere un plano independiente.

Base legal:

- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.4. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.4.`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — CAPÍTULO 3.6. REQUISITOS GENERALES PARA OBTENER LA LICENCIA DE (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12.`)

### 4. Diseño de iluminación interior.

- ID: `CHECK-ELECTRICA#4` · evaluación: Cumple / No Cumple

Motivos de incumplimiento:

- **4.1** No presenta el diseño de iluminación interior.
- **4.2** No identifica la ubicación de las luminarias en los espacios del proyecto.
- **4.3** No diferencia los tipos de luminarias mediante simbología, nomenclatura o leyenda eléctrica.
- **4.4** No especifica en la leyenda eléctrica la carga o potencia correspondiente a cada tipo de luminaria.
- **4.5** No identifica los circuitos que alimentan las luminarias.
- **4.6** No indica el tablero o panel desde el cual se alimentan los circuitos de iluminación.
- **4.7** No identifica la ubicación de los interruptores, sensores, temporizadores u otros dispositivos de control de la iluminación, según corresponda.
- **4.8** No representa la relación de control entre los interruptores o dispositivos de mando y las luminarias correspondientes.
- **4.9** La cantidad o distribución de las luminarias no guarda correspondencia con las dimensiones, distribución o uso de los espacios del proyecto.
- **4.10** La ubicación de las luminarias, interruptores o dispositivos de control no está homologada con los planos arquitectónicos.
- **4.11** Los circuitos de iluminación no están separados de los circuitos de tomacorrientes.
- **4.12** La identificación o distribución de las luminarias y sus circuitos no está homologada con el diagrama unifilar o las tablas de cargas.
- **4.13** La información presentada es incompleta, inconsistente o ilegible y no permite verificar el diseño de iluminación interior.

Base legal:

- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.1. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.1.`)
- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — CAPÍTULO 1.1. CONSIDERACIONES GENERALES. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES.`)
- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.4. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.4.`)

### 5. Diseño de tomacorrientes y salidas eléctricas.

- ID: `CHECK-ELECTRICA#5` · evaluación: Cumple / No Cumple

Motivos de incumplimiento:

- **5.1** No presenta el diseño de tomacorrientes y salidas eléctricas.
- **5.2** No identifica la ubicación de los tomacorrientes o salidas eléctricas en los espacios del proyecto.
- **5.3** La cantidad o distribución de los tomacorrientes es insuficiente o no guarda correspondencia con las dimensiones, el uso, la distribución o el equipamiento previsto en los espacios.
- **5.4** No identifica los tomacorrientes y salidas eléctricas mediante simbología, nomenclatura o leyenda.
- **5.5** No define el tipo de tomacorriente requerido según su aplicación, ubicación o condición de exposición, incluyendo SM, WP u otros tipos aplicables.
- **5.6** No indica la capacidad, tensión, número de fases u otras características requeridas de los tomacorrientes o salidas eléctricas especiales.
- **5.7** No identifica los circuitos que alimentan los tomacorrientes y salidas eléctricas.
- **5.8** No indica el tablero o panel desde el cual se alimentan los circuitos de tomacorrientes.
- **5.9** Los circuitos de tomacorrientes no están separados de los circuitos de iluminación.
- **5.10** No indica protección mediante interruptor de circuito por falla de arco (AFCI) en el origen de los circuitos derivados que la requieran, según el uso y los espacios servidos.
- **5.11** No contempla los circuitos derivados requeridos para los tomacorrientes de pequeños artefactos de cocina, despensa, comedor u otros espacios aplicables de las unidades de vivienda.
- **5.12** No considera una carga mínima de 1,500 VA por cada circuito derivado de pequeños artefactos, cuando corresponda.
- **5.13** La ubicación de la salida eléctrica destinada al calentador no coincide con la ubicación del equipo o punto correspondiente en los planos sanitarios.
- **5.14** La ubicación o distribución de los tomacorrientes y salidas eléctricas no está homologada con los planos arquitectónicos o con la disposición del mobiliario y los equipos previstos.
- **5.15** La identificación, carga o distribución de los circuitos de tomacorrientes no está homologada con el diagrama unifilar o las tablas de cargas.
- **5.16** La información presentada es incompleta, inconsistente o ilegible y no permite verificar el diseño de tomacorrientes y salidas eléctricas.

Base legal:

- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — CAPÍTULO 1.1. CONSIDERACIONES GENERALES. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES.`)
- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.4. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.4.`)
- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — CAPÍTULO 1.2. CIRCUITOS RAMALES. ............................................ 9 (`CAPÍTULO-1.2.-CIRCUITOS-RAMALES.-............................................-9`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12.`)

### 6. Protección GFCI en tomacorrientes.

- ID: `CHECK-ELECTRICA#6` · evaluación: Cumple / No Cumple / No Aplica
- Justificación: Código eléctrico nacional Art. 110 (134)

Motivos de incumplimiento:

- **6.1** No indica protección GFCI en los tomacorrientes ubicados en áreas o condiciones que la requieren.
- **6.2** Presenta tomacorrientes en baños, cocinas, áreas de lavado, exteriores, espacios húmedos o próximos a fuentes de agua sin protección GFCI indicada, según corresponda.
- **6.3** No identifica claramente cuáles tomacorrientes cuentan con protección GFCI.
- **6.4** No coloca la identificación o etiqueta GFCI junto al tomacorriente correspondiente en los planos.
- **6.5** No incluye el símbolo, abreviatura o identificación GFCI en la leyenda eléctrica.
- **6.6** La simbología utilizada para identificar los tomacorrientes con protección GFCI es inconsistente o no permite diferenciarlos de los tomacorrientes convencionales.
- **6.7** La protección GFCI indicada en los planos no está homologada con los circuitos eléctricos correspondientes.
- **6.8** Los circuitos con protección GFCI no están identificados en las tablas de cargas o en los paneles correspondientes.
- **6.9** La protección GFCI representada en los planos no está homologada con el diagrama unifilar, cuando corresponda.
- **6.10** La protección GFCI propuesta no corresponde con la ubicación, uso o condiciones de exposición del tomacorriente.
- **6.11** La información presentada es incompleta, inconsistente o ilegible y no permite verificar la protección GFCI de los tomacorrientes.

Motivos de no aplicabilidad:

- **6.NA1** El proyecto no contempla tomacorrientes ubicados en áreas, espacios o condiciones que requieran protección GFCI.

### 7. Diagramas verticales de energía y servicios.

- ID: `CHECK-ELECTRICA#7` · evaluación: Cumple / No Cumple / No Aplica

Motivos de incumplimiento:

- **7.1** No presenta los diagramas verticales de energía o de los servicios contemplados en el proyecto.
- **7.2** No identifica los montantes o los alimentadores correspondientes a cada nivel de la edificación.
- **7.3** No identifica el origen, recorrido o destino de los montantes y los alimentadores.
- **7.4** No indica los tableros, paneles, medidores, registros, gabinetes u otros equipos conectados en cada nivel.
- **7.5** No identifica las canalizaciones verticales ni sus características correspondientes.
- **7.6** No indica la cantidad, el calibre o las características de los conductores correspondientes a los montantes o los alimentadores.
- **7.7** No identifica mediante nomenclatura los alimentadores, tableros, medidores, canalizaciones o equipos representados.
- **7.8** No diferencia claramente los distintos sistemas de energía o servicios representados en el diagrama.
- **7.9** No representa los cambios de nivel, derivaciones, empalmes o puntos de conexión necesarios para verificar la continuidad del sistema.
- **7.10** La información presentada no permite verificar la continuidad de los montantes, los alimentadores o las canalizaciones entre los diferentes niveles.
- **7.11** La identificación, capacidad o recorrido de los alimentadores no está homologada con el diagrama unifilar.
- **7.12** Los tableros, medidores, alimentadores o equipos representados no están homologados con las tablas de cargas.
- **7.13** La ubicación o distribución de los componentes indicados en los diagramas verticales no está homologada con los planos eléctricos de cada nivel.
- **7.14** La información presentada es incompleta, inconsistente o ilegible y no permite verificar la configuración vertical de los sistemas.

Motivos de no aplicabilidad:

- **7.NA1** El proyecto corresponde a una edificación de un solo nivel y no contempla montantes, alimentadores verticales ni servicios distribuidos entre diferentes niveles.

Base legal:

- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.4.4. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.4./1.1.4.4.`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12.`)

### 8. Diagrama unifilar eléctrico.

- ID: `CHECK-ELECTRICA#8` · evaluación: Cumple / No Cumple

Motivos de incumplimiento:

- **8.1** No presenta el diagrama unifilar eléctrico.
- **8.2** El diagrama unifilar no representa la acometida, el punto de servicio o la fuente de alimentación del proyecto.
- **8.3** No identifica los tableros o paneles eléctricos ni los equipos principales correspondientes.
- **8.4** No representa la interconexión entre la acometida, los equipos de medición, los tableros, los alimentadores y las cargas principales.
- **8.5** No identifica los alimentadores mediante nomenclatura o leyenda.
- **8.6** No especifica la cantidad y el calibre de los conductores, el conductor de puesta a tierra, la canalización u otras características requeridas para los alimentadores.
- **8.7** No identifica la capacidad, cantidad de polos o características principales de los dispositivos de protección.
- **8.8** No representa las protecciones principales y secundarias correspondientes a los tableros, alimentadores o equipos eléctricos.
- **8.9** No identifica la capacidad nominal, tensión, número de fases u otras características eléctricas requeridas de los tableros y equipos principales.
- **8.10** La identificación, capacidad o configuración de los tableros, alimentadores, conductores o protecciones no está homologada con las tablas de cargas.
- **8.11** La información del diagrama unifilar no está homologada con los planos eléctricos del proyecto.
- **8.12** El diagrama presenta información incompleta, inconsistente o ilegible que impide verificar la configuración de la instalación eléctrica.

Base legal:

- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.4.3. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.4./1.1.4.3.`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12.`)

### 9. Tablas de cargas de paneles y cálculos eléctricos.

- ID: `CHECK-ELECTRICA#9` · evaluación: Cumple / No Cumple

Motivos de incumplimiento:

- **9.1** No presenta las tablas de cargas de los paneles eléctricos.
- **9.2** No presenta la tabla de cargas correspondiente a uno o más paneles identificados en los planos eléctricos o en el diagrama unifilar.
- **9.3** Las tablas de cargas están incompletas o no identifican la totalidad de los circuitos correspondientes al panel.
- **9.4** No identifica claramente la denominación de cada panel.
- **9.5** No especifica la edificación, bloque, nivel, vivienda tipo, local o estructura a la cual corresponde cada panel.
- **9.6** La identificación del panel no permite relacionarlo claramente con su ubicación o con la estructura servida, por ejemplo: “Panel PA – Bloque CD” o “Panel PB – Casa Tipo 2”.
- **9.7** No especifica la posición asignada a cada circuito o dispositivo de protección dentro del panel.
- **9.8** No indica la carga conectada correspondiente a cada circuito o al panel.
- **9.9** No indica la carga demandada correspondiente a cada circuito o al panel.
- **9.10** No identifica los factores de demanda aplicados o estos no corresponden al tipo de carga evaluada.
- **9.11** Los cálculos de carga conectada o demandada presentan errores, omisiones o inconsistencias.
- **9.12** No identifica la tensión, el número de fases u otras características eléctricas principales del panel.
- **9.13** No indica la capacidad de los dispositivos de protección correspondientes a los circuitos o al interruptor principal del panel.
- **9.14** No indica la cantidad o el calibre de los conductores correspondientes a los circuitos o alimentadores del panel.
- **9.15** La distribución de las cargas no permite verificar el balance entre fases.
- **9.16** La identificación, capacidad, distribución o carga de los circuitos indicada en las tablas de cargas no está homologada con el diagrama unifilar.
- **9.17** La información de las tablas de cargas no está homologada con los circuitos, salidas, equipos o cargas representados en los planos eléctricos.
- **9.18** La información presentada es incompleta, inconsistente o ilegible y no permite verificar las cargas, la demanda o la configuración de los paneles eléctricos.

Base legal:

- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.4.1. (`CAPÍTULO-1.4.-CÁLCULO-PAR-IRCUITO-RAMALES-Y-PARA-(2)/1.4.1.`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12.`)

### 10. Leyendas y simbología en planos eléctricos.

- ID: `CHECK-ELECTRICA#10` · evaluación: Cumple / No Cumple

Motivos de incumplimiento:

- **10.1** No presenta leyenda eléctrica.
- **10.2** La leyenda eléctrica está incompleta y no incluye la totalidad de los símbolos, abreviaturas o nomenclaturas utilizados en los planos.
- **10.3** Utiliza símbolos o abreviaturas que no están definidos en la leyenda eléctrica.
- **10.4** Incluye en la leyenda símbolos, abreviaturas o elementos que no se utilizan en los planos, generando ambigüedad en la interpretación.
- **10.5** La simbología indicada en la leyenda no corresponde con los elementos representados en los planos eléctricos.
- **10.6** Un mismo símbolo o abreviatura se utiliza para identificar elementos diferentes.
- **10.7** Se utilizan símbolos diferentes para representar un mismo elemento sin establecer su equivalencia.
- **10.8** La simbología o nomenclatura no es uniforme entre las diferentes hojas que componen el juego de planos eléctricos.
- **10.9** No identifica claramente los diferentes tipos de luminarias, tomacorrientes, salidas eléctricas, equipos, tableros, protecciones, canalizaciones u otros componentes representados.
- **10.10** No define los tipos de líneas utilizados para identificar circuitos, alimentadores, canalizaciones, conexiones, instalaciones existentes o instalaciones propuestas, cuando corresponda.
- **10.11** No diferencia claramente los elementos eléctricos nuevos, existentes, reubicados o por retirar, cuando corresponda al alcance del proyecto.
- **10.12** La identificación de los elementos mediante claves, códigos o nomenclaturas no corresponde con las tablas, detalles o especificaciones del proyecto.
- **10.13** La leyenda o la simbología presenta información ilegible, superpuesta o con una escala que impide su correcta interpretación.
- **10.14** La información presentada es insuficiente, inconsistente o ambigua y no permite interpretar adecuadamente los planos eléctricos.

Base legal:

- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.4.6. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.4./1.1.4.6.`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12.`)

### 11. Planos de interconexión con la EDE correspondiente.

- ID: `CHECK-ELECTRICA#11` · evaluación: Cumple / No Cumple / No Aplica
- Justificación: Ley 189-11

Motivos de incumplimiento:

- **11.1** No presenta el plano o esquema de interconexión con la EDE correspondiente.
- **11.2** No identifica la empresa distribuidora de electricidad correspondiente a la ubicación del proyecto.
- **11.3** No indica el punto de suministro o conexión con la red de distribución eléctrica.
- **11.4** No identifica la acometida eléctrica prevista para la interconexión del proyecto.
- **11.5** No identifica el sistema o punto de medición correspondiente.
- **11.6** No indica el recorrido o la configuración de la interconexión entre la red de distribución y las instalaciones eléctricas del proyecto.
- **11.7** No identifica los transformadores, registros, canalizaciones, postes, gabinetes, medidores u otros componentes requeridos para la interconexión, según corresponda.
- **11.8** La solución de interconexión presentada no corresponde con la EDE competente en la ubicación del proyecto.
- **11.9** La capacidad o configuración de la interconexión no corresponde con la carga demandada del proyecto.
- **11.10** La interconexión presentada no está homologada con el diagrama unifilar.
- **11.11** La interconexión presentada no está homologada con el plano eléctrico de conjunto.
- **11.12** No presenta la aprobación, validación o documentación emitida por la EDE correspondiente, cuando sea requerida para la etapa de evaluación del proyecto.
- **11.13** La aprobación o validación de la EDE no corresponde con la solución de interconexión presentada en los planos eléctricos.
- **11.14** La información presentada es incompleta, inconsistente o ilegible y no permite verificar la interconexión del proyecto con la red de distribución.

Motivos de no aplicabilidad:

- **11.NA1** El proyecto no corresponde a una vivienda de bajo costo.

### 12. Selección y características técnicas del transformador.

- ID: `CHECK-ELECTRICA#12` · evaluación: Cumple / No Cumple / No Aplica

Motivos de incumplimiento:

- **12.1** No identifica el transformador propuesto.
- **12.2** No indica el tipo de transformador seleccionado, incluyendo si es tipo poste, pedestal (PAD-MOUNTED), seco u otro, según corresponda.
- **12.3** No indica la capacidad nominal del transformador.
- **12.4** No especifica las tensiones primaria y secundaria del transformador.
- **12.5** No indica el número de fases, la frecuencia, el tipo de conexión u otras características técnicas requeridas.
- **12.6** No presenta el cálculo o la información técnica que permita verificar la capacidad seleccionada del transformador.
- **12.7** La capacidad del transformador no corresponde con la carga demandada del proyecto.
- **12.8** No considera las cargas de áreas comunes, equipos especiales, sistemas de emergencia u otras cargas correspondientes al proyecto.
- **12.9** No justifica la selección del transformador conforme con el tipo y número de edificaciones, viviendas, locales, habitaciones o unidades servidas.
- **12.10** Las características del transformador no están homologadas con el diagrama unifilar o las tablas de cargas.
- **12.11** La información presentada es incompleta, inconsistente o ilegible y no permite verificar la selección del transformador.

Motivos de no aplicabilidad:

- **12.NA1** El proyecto no contempla la instalación, sustitución ni intervención de un transformador dentro de su alcance y será alimentado en baja tensión desde la red de distribución.

Base legal:

- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.2.1.1.2. (`CAPÍTULO-1.2.-CIRCUITOS-RAMALES./1.2.1./1.2.1.1./1.2.1.1.2.`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12.`)
- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — CAPÍTULO 1.1. CONSIDERACIONES GENERALES. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES.`)
- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.4. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.4.`)

### 13. Datos de protección del transformador.

- ID: `CHECK-ELECTRICA#13` · evaluación: Cumple / No Cumple / No Aplica

Motivos de incumplimiento:

- **13.1** No indica los dispositivos de protección correspondientes al transformador.
- **13.2** No identifica la protección primaria del transformador.
- **13.3** No identifica la protección secundaria del transformador, cuando corresponde.
- **13.4** No especifica el tipo o las características técnicas de los dispositivos de protección seleccionados.
- **13.5** No indica la capacidad nominal de los dispositivos de protección del transformador.
- **13.6** No indica la capacidad de interrupción u otros datos requeridos de los dispositivos de protección.
- **13.7** La capacidad de la protección primaria no corresponde con la capacidad o las características del transformador.
- **13.8** La capacidad de la protección secundaria no corresponde con la capacidad del transformador, los conductores o las cargas alimentadas.
- **13.9** No existe coordinación entre las protecciones primaria y secundaria del transformador.
- **13.10** Las protecciones seleccionadas no corresponden con las tensiones primaria o secundaria del transformador.
- **13.11** Los datos de protección del transformador no están representados o identificados en el diagrama unifilar.
- **13.12** La información de las protecciones no está homologada con la capacidad y las características técnicas del transformador.
- **13.13** La información presentada es incompleta, inconsistente o ilegible y no permite verificar la protección del transformador.

Motivos de no aplicabilidad:

- **13.NA1** El proyecto no contempla la instalación, sustitución ni intervención de un transformador dentro de su alcance y será alimentado en baja tensión desde la red de distribución.

Base legal:

- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.8.6.2.2. (`CAPÍTULO-1.8.-MOTORES,-CIRCUITOS-Y-CONTROLADORES-DE-(2)/1.8.6./1.8.6.2./1.8.6.2.2.`)
- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — CAPÍTULO 1.1. CONSIDERACIONES GENERALES. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES.`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12.2. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12./3.6.12.2.`)

### 14. Ubicación, instalación y puesta a tierra del transformador.

- ID: `CHECK-ELECTRICA#14` · evaluación: Cumple / No Cumple / No Aplica
- Justificación: Código Eléctrico Nacional

Motivos de incumplimiento:

- **14.1** No identifica la ubicación del transformador.
- **14.2** La ubicación del transformador no está claramente representada o referenciada en el plano eléctrico de conjunto.
- **14.3** La ubicación propuesta no permite verificar las condiciones de acceso, operación, inspección o mantenimiento del transformador.
- **14.4** No presenta los detalles de instalación correspondientes al tipo de transformador seleccionado.
- **14.5** No presenta los detalles de la plataforma o base de instalación del transformador tipo PAD-MOUNTED.
- **14.6** La plataforma o base propuesta no cumple con las dimensiones, características o condiciones técnicas requeridas.
- **14.7** No presenta las canalizaciones, registros, protecciones físicas u otros elementos asociados a la instalación del transformador.
- **14.8** No presenta el sistema de puesta a tierra del transformador.
- **14.9** No identifica los conductores, electrodos, conexiones o demás componentes del sistema de puesta a tierra.
- **14.10** No indica las dimensiones, calibres o características de los componentes del sistema de puesta a tierra.
- **14.11** La puesta a tierra del transformador no está homologada con el sistema general de puesta a tierra del proyecto.
- **14.12** La ubicación o instalación del transformador no está homologada con el plano eléctrico de conjunto, el diagrama unifilar o los planos arquitectónicos.
- **14.13** La información presentada es incompleta, inconsistente o ilegible y no permite verificar la ubicación, instalación o puesta a tierra del transformador.

Motivos de no aplicabilidad:

- **14.NA1** El proyecto no contempla la instalación, sustitución ni intervención de un transformador dentro de su alcance y será alimentado en baja tensión desde la red de distribución.

Base legal:

- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.4. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.4.`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12.`)
- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.8.10.5. (`CAPÍTULO-1.8.-MOTORES,-CIRCUITOS-Y-CONTROLADORES-DE-(2)/1.8.10./1.8.10.5.`)

### 15. Medidores de corriente seleccionados.

- ID: `CHECK-ELECTRICA#15` · evaluación: Cumple / No Cumple

Motivos de incumplimiento:

- **15.1** No identifica los medidores de corriente del proyecto.
- **15.2** No indica si los medidores de corriente son nuevos o existentes.
- **15.3** No indica la ubicación de los medidores de corriente o del banco de medidores.
- **15.4** No indica la cantidad de medidores de corriente requeridos.
- **15.5** No especifica el tipo, capacidad o características técnicas de los medidores de corriente seleccionados.
- **15.6** No identifica los transformadores de corriente u otros componentes requeridos para el sistema de medición, cuando corresponda.
- **15.7** No relaciona cada medidor con la edificación, vivienda, local, área común, equipo o servicio que alimenta.
- **15.8** La cantidad de medidores identificados no corresponde con el número de unidades o servicios independientes contemplados en el proyecto.
- **15.9** No presenta la disposición o configuración del banco, gabinete o agrupación de medidores.
- **15.10** No identifica la acometida, canalización, alimentación o protección correspondiente a los medidores de corriente.
- **15.11** No justifica la selección de los medidores conforme con el tipo de edificación, la cantidad de unidades o servicios independientes y el nivel de carga del proyecto.
- **15.12** La ubicación propuesta de los medidores no permite verificar las condiciones requeridas para su acceso, lectura, inspección o mantenimiento.
- **15.13** La ubicación, cantidad, capacidad o configuración de los medidores de corriente no está homologada con el diagrama unifilar.
- **15.14** Los medidores de corriente no están homologados con las cargas o unidades identificadas en las tablas de cargas.
- **15.15** La ubicación o distribución de los medidores de corriente no está homologada con los planos eléctricos o arquitectónicos.
- **15.16** La información presentada es incompleta, inconsistente o ilegible y no permite verificar la selección, ubicación o configuración de los medidores de corriente.

Base legal:

- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.4. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.4.`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12.`)

### 16. Selección de alimentadores en las distintas etapas del suministro de energía.

- ID: `CHECK-ELECTRICA#16` · evaluación: Cumple / No Cumple
- Justificación: Código Eléctrico Nacional, Artículo 250.2, 230.42 y Art 230.202 (apartado A)

Motivos de incumplimiento:

- **16.1** No identifica los alimentadores correspondientes a las distintas etapas del suministro de energía.
- **16.2** No identifica el origen y el destino de uno o más alimentadores.
- **16.3** No presenta el alimentador correspondiente a uno o más tableros, paneles, equipos o cargas identificados en el proyecto.
- **16.4** No indica la carga o corriente de diseño utilizada para seleccionar el alimentador.
- **16.5** La capacidad del alimentador no corresponde con la carga calculada o demandada.
- **16.6** No indica la cantidad, el calibre o el material de los conductores del alimentador.
- **16.7** No identifica el conductor neutro, cuando corresponde.
- **16.8** La capacidad o el calibre del conductor neutro no corresponde con las características de la carga o del sistema eléctrico.
- **16.9** No identifica el conductor de puesta a tierra del alimentador.
- **16.10** No indica el calibre o las características del conductor de puesta a tierra.
- **16.11** No indica el tipo, material o dimensiones de la canalización correspondiente al alimentador.
- **16.12** La capacidad de la canalización no corresponde con la cantidad, el calibre o las características de los conductores instalados.
- **16.13** La capacidad de conducción de corriente de los conductores seleccionados es inferior a la requerida para la carga de diseño.
- **16.14** La selección de los conductores no considera las condiciones de instalación, temperatura, agrupamiento u otros factores de corrección o ajuste aplicables.
- **16.15** El calibre del alimentador no corresponde con la capacidad del dispositivo de protección asociado.
- **16.16** La protección seleccionada excede la capacidad permitida de los conductores del alimentador.
- **16.17** El alimentador no está homologado con el tablero, panel, transformador, medidor o equipo que alimenta.
- **16.18** La tensión, el número de fases o la configuración del alimentador no corresponde con el sistema o la carga servida.
- **16.19** La selección del alimentador no corresponde con los resultados del cálculo de caída de tensión.
- **16.20** La selección del alimentador no corresponde con la carga conectada, carga demandada o factores de demanda indicados en las tablas de cargas.
- **16.21** La identificación, cantidad, calibre o recorrido de los alimentadores no está homologada con el diagrama unifilar.
- **16.22** Los alimentadores indicados en el diagrama unifilar no coinciden con los representados en los planos eléctricos.
- **16.23** La información presentada es incompleta, inconsistente o ilegible y no permite verificar la selección de los alimentadores.
- **16.24** Se reduce indebidamente la capacidad del conductor neutro que alimenta paneles monofásicos conectados a dos líneas de un sistema trifásico 208Y/120 V.

### 17. Selección de dispositivos de protección eléctrica en los puntos de carga.

- ID: `CHECK-ELECTRICA#17` · evaluación: Cumple / No Cumple
- Justificación: Código Eléctrico Nacional ART 230.208 ,Art. 5.3.2 y Art. 5.4.2 ,Tabla 7.2

Motivos de incumplimiento:

- **17.1** No identifica los dispositivos de protección correspondientes a uno o más circuitos o puntos de carga.
- **17.2** No indica el tipo de dispositivo de protección seleccionado.
- **17.3** No indica la capacidad nominal del dispositivo de protección.
- **17.4** No indica el número de polos, la tensión u otras características requeridas del dispositivo de protección.
- **17.5** No especifica la capacidad de interrupción del dispositivo de protección, cuando corresponde.
- **17.6** La capacidad del dispositivo de protección no corresponde con la carga o corriente de diseño del circuito.
- **17.7** El dispositivo de protección está sobredimensionado con respecto a la capacidad de los conductores o del equipo alimentado.
- **17.8** El dispositivo de protección está subdimensionado con respecto a la carga o corriente de operación del circuito.
- **17.9** La capacidad del dispositivo de protección no corresponde con el calibre, material o capacidad de conducción de corriente de los conductores.
- **17.10** La protección seleccionada no corresponde con las características eléctricas o recomendaciones del equipo alimentado.
- **17.11** No se identifica una protección independiente para los equipos o cargas que la requieren.
- **17.12** No presenta los dispositivos de protección contra sobrecorriente, cortocircuito o falla correspondientes al tipo de carga, cuando aplican.
- **17.13** No presenta o no permite verificar la coordinación entre los dispositivos de protección ubicados aguas arriba y aguas abajo.
- **17.14** La configuración de las protecciones puede provocar la desconexión de circuitos o áreas no afectadas por la falla, sin justificación técnica.
- **17.15** Los dispositivos de protección indicados en los planos eléctricos no están homologados con el diagrama unifilar.
- **17.16** La capacidad o identificación de las protecciones no está homologada con las tablas de cargas.
- **17.17** Los dispositivos de protección no están homologados con los circuitos, conductores o equipos representados en los planos eléctricos.
- **17.18** La información presentada es incompleta, inconsistente o ilegible y no permite verificar la selección de los dispositivos de protección eléctrica.

Base legal:

- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — CAPÍTULO 1.4. CÁLCULO PAR IRCUITO RAMALES Y PARA (`CAPÍTULO-1.4.-CÁLCULO-PAR-IRCUITO-RAMALES-Y-PARA`)
- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.4. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.4.`)

### 18. Cálculo de caída de tensión.

- ID: `CHECK-ELECTRICA#18` · evaluación: Cumple / No Cumple / No Aplica

Motivos de incumplimiento:

- **18.1** No presenta el cálculo de caída de tensión.
- **18.2** No identifica los alimentadores o circuitos evaluados en el cálculo.
- **18.3** No presenta el cálculo correspondiente a uno o más alimentadores o circuitos cuya caída de tensión debe verificarse.
- **18.4** No indica la longitud considerada para el alimentador o circuito.
- **18.5** La longitud utilizada en el cálculo no corresponde con el recorrido representado en los planos eléctricos.
- **18.6** No indica la carga, corriente de diseño o demanda considerada en el cálculo.
- **18.7** La carga o corriente utilizada no corresponde con la indicada en las tablas de cargas.
- **18.8** No indica la tensión o el número de fases del circuito o alimentador evaluado.
- **18.9** No indica el material, la cantidad o el calibre de los conductores considerados.
- **18.10** El calibre o las características de los conductores utilizados en el cálculo no corresponden con los indicados en el diagrama unifilar o los planos eléctricos.
- **18.11** No indica el método, fórmula, factor de potencia u otros parámetros utilizados para determinar la caída de tensión, cuando correspondan.
- **18.12** El cálculo presenta errores en la aplicación de las fórmulas, unidades, parámetros o resultados.
- **18.13** La caída de tensión calculada excede el límite permitido.
- **18.14** No se ajusta el calibre de los conductores u otras características del diseño cuando el resultado excede el límite permitido.
- **18.15** El cálculo no permite verificar la caída de tensión individual o acumulada entre el punto de suministro y la carga correspondiente.
- **18.16** Los resultados del cálculo no están homologados con los alimentadores, circuitos, protecciones o conductores indicados en el diagrama unifilar.
- **18.17** La información presentada es incompleta, inconsistente o ilegible y no permite verificar el cálculo de caída de tensión.

Motivos de no aplicabilidad:

- **18.NA1** El alcance de la solicitud no incorpora instalaciones, modificaciones o ampliaciones de alimentadores o circuitos eléctricos que requieran verificar la caída de tensión.

Base legal:

- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.4.2. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.4./1.1.4.2.`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12.`)

### 19. Desbalance de carga permitido en paneles eléctricos.

- ID: `CHECK-ELECTRICA#19` · evaluación: Cumple / No Cumple / No Aplica

Motivos de incumplimiento:

- **19.1** No presenta la distribución de las cargas por fase o línea en las tablas de cargas de los paneles eléctricos.
- **19.2** No indica la carga total correspondiente a cada fase o línea del panel.
- **19.3** Las tablas de cargas no contienen información suficiente para calcular o verificar el porcentaje de desbalance.
- **19.4** No presenta el cálculo o porcentaje de desbalance de carga, cuando es requerido.
- **19.5** El porcentaje de desbalance de carga del panel excede el límite permitido.
- **19.6** La asignación de los circuitos o cargas entre las fases es inconsistente o presenta una concentración injustificada en una de ellas.
- **19.7** No distribuye adecuadamente las cargas monofásicas entre las fases disponibles del sistema.
- **19.8** La distribución de las cargas por fase no considera la capacidad o las características de los circuitos y equipos alimentados.
- **19.9** Existen errores u omisiones en la suma de las cargas correspondientes a cada fase o línea.
- **19.10** El balance de cargas indicado en las tablas no corresponde con la asignación de fases de los circuitos representada en los paneles.
- **19.11** La distribución de cargas por fase no está homologada con el diagrama unifilar.
- **19.12** La distribución de cargas indicada en las tablas no está homologada con los circuitos y equipos representados en los planos eléctricos.
- **19.13** La información presentada es incompleta, inconsistente o ilegible y no permite verificar el desbalance de carga del panel.

Motivos de no aplicabilidad:

- **19.NA1** No existen sistemas bifásicos ni trifásicos en el proyecto.

Base legal:

- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.4. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.4.`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12.`)

### 20. Factor de demanda adecuado al número de unidades habitacionales.

- ID: `CHECK-ELECTRICA#20` · evaluación: Cumple / No Cumple / No Aplica
- Justificación: Código Eléctrico Nacional

Motivos de incumplimiento:

- **20.1** No indica el factor de demanda aplicado al conjunto de unidades habitacionales.
- **20.2** No indica la cantidad de unidades habitacionales considerada para seleccionar el factor de demanda.
- **20.3** El factor de demanda aplicado no corresponde con el número de unidades habitacionales del proyecto.
- **20.4** Aplica un factor de demanda que no corresponde con el tipo de carga o instalación evaluada.
- **20.5** No identifica las cargas incluidas en la aplicación del factor de demanda.
- **20.6** Aplica el factor de demanda a cargas que deben calcularse de manera independiente o bajo otro criterio.
- **20.7** No presenta el procedimiento o cálculo utilizado para determinar la carga demandada de las unidades habitacionales.
- **20.8** No justifica el criterio utilizado para seleccionar o aplicar el factor de demanda.
- **20.9** El cálculo presenta errores en la aplicación del factor de demanda, las operaciones o las unidades utilizadas.
- **20.10** La carga demandada resultante no corresponde con la cantidad de unidades habitacionales o las cargas conectadas del proyecto.
- **20.11** La carga demandada indicada en la memoria de cálculo no coincide con la presentada en las tablas de cargas.
- **20.12** El factor o la carga demandada no está homologado con la capacidad del transformador, los alimentadores o las protecciones seleccionadas.
- **20.13** La carga demandada no está homologada con la información presentada en el diagrama unifilar.
- **20.14** La información presentada es incompleta, inconsistente o ilegible y no permite verificar la aplicación del factor de demanda.

Motivos de no aplicabilidad:

- **20.NA1** El proyecto contempla dos (2) unidades habitacionales o menos.

Base legal:

- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.4. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.4.`)

### 21. Asignación de cargas de los equipos de la edificación.

- ID: `CHECK-ELECTRICA#21` · evaluación: Cumple / No Cumple / No Aplica
- Justificación: SIE-062-2025 MEMI

Motivos de incumplimiento:

- **21.1** No asigna las cargas correspondientes a los equipos eléctricos o electromecánicos contemplados en el proyecto.
- **21.2** Omite la carga de uno o más equipos identificados en los planos arquitectónicos, eléctricos, sanitarios, mecánicos, de ascensores o de protección contra incendios.
- **21.3** Incluye de manera duplicada la carga de uno o más equipos en las tablas de cargas o en los cálculos eléctricos.
- **21.4** No identifica claramente el equipo al cual corresponde la carga asignada.
- **21.5** No indica la potencia, corriente nominal o carga eléctrica correspondiente al equipo.
- **21.6** No indica la tensión, el número de fases u otras características eléctricas requeridas del equipo.
- **21.7** La carga asignada no corresponde con la capacidad o las especificaciones técnicas del fabricante del equipo.
- **21.8** La carga asignada no considera las condiciones de arranque, operación continua o demanda particular del equipo, cuando corresponde.
- **21.9** No identifica el circuito o alimentador asociado al equipo.
- **21.10** No identifica el panel o tablero desde el cual se alimenta el equipo.
- **21.11** No indica una alimentación independiente para los equipos que requieren un circuito exclusivo.
- **21.12** La carga asignada al equipo no está incluida o correctamente identificada en las tablas de cargas.
- **21.13** La identificación o capacidad del equipo indicada en las tablas de cargas no corresponde con la representada en los planos eléctricos.
- **21.14** La carga, tensión, número de fases, circuito o panel asociado al equipo no está homologado con el diagrama unifilar.
- **21.15** Las características eléctricas del equipo no están homologadas con los planos o documentos de la especialidad correspondiente.
- **21.16** La suma de las cargas de los equipos presenta errores, omisiones o inconsistencias que afectan la determinación de la carga conectada o demandada del proyecto.
- **21.17** La información presentada es incompleta, inconsistente o ilegible y no permite verificar la asignación de las cargas de los equipos.
- **21.18** No especifica la capacidad eléctrica de los equipos de aire acondicionado en las tablas de cargas, detalles de paneles o planos correspondientes.
- **21.19** La capacidad de los equipos de aire acondicionado indicada en las tablas de cargas no coincide con la información presentada en los planos o detalles de equipos.

Motivos de no aplicabilidad:

- **21.NA1** El proyecto no contempla equipos eléctricos o electromecánicos fijos distintos de las cargas generales de iluminación y tomacorrientes.

Base legal:

- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12.`)

### 22. Sistema general de puesta a tierra de la instalación eléctrica.

- ID: `CHECK-ELECTRICA#22` · evaluación: Cumple / No Cumple

Motivos de incumplimiento:

- **22.1** No presenta el sistema general de puesta a tierra de la instalación eléctrica.
- **22.2** No identifica los electrodos, conductores, barras, registros, conexiones o demás componentes del sistema de puesta a tierra.
- **22.3** No indica el material, calibre, dimensiones o características de los componentes del sistema de puesta a tierra.
- **22.4** No identifica los conductores de puesta a tierra de equipos correspondientes a los alimentadores y circuitos eléctricos.
- **22.5** No representa la conexión entre el equipo de acometida, los paneles, los equipos eléctricos y el sistema general de puesta a tierra.
- **22.6** No presenta la conexión equipotencial de los elementos metálicos y sistemas conductores que deben integrarse al sistema general de puesta a tierra.
- **22.7** El sistema general de puesta a tierra no está coordinado con la puesta a tierra del transformador, la planta eléctrica, las estructuras metálicas, el sistema de protección contra descargas atmosféricas o los equipos especiales, cuando corresponda.
- **22.8** El sistema de puesta a tierra no está homologado con el diagrama unifilar o los planos eléctricos.
- **22.9** La información presentada es incompleta, inconsistente o ilegible y no permite verificar la configuración y continuidad del sistema general de puesta a tierra.

Base legal:

- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12.`)
- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.4. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.4.`)
- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — CAPÍTULO 1.7. CONEXIÓN “A TIERRA”. (`CAPÍTULO-1.7.-CONEXIÓN-“A-TIERRA”.`)

### 23. Protección contra descargas atmosféricas.

- ID: `CHECK-ELECTRICA#23` · evaluación: Cumple / No Cumple / No Aplica

Motivos de incumplimiento:

- **23.1** No presenta la evaluación o justificación técnica que permita determinar la necesidad del sistema de protección contra descargas atmosféricas.
- **23.2** No contempla un sistema de protección contra descargas atmosféricas cuando las características, el uso, la altura, la ubicación o el nivel de exposición de la edificación lo requieren.
- **23.3** No presenta el diseño del sistema de protección contra descargas atmosféricas.
- **23.4** No identifica los terminales aéreos, dispositivos de captación o demás componentes ubicados en la cubierta.
- **23.5** La cantidad, ubicación o distribución de los elementos de captación no permite verificar la protección de la totalidad de la edificación.
- **23.6** No identifica los conductores que interconectan los elementos de captación.
- **23.7** No identifica las bajantes del sistema de protección contra descargas atmosféricas.
- **23.8** No indica la cantidad, ubicación o recorrido de las bajantes.
- **23.9** El recorrido de las bajantes presenta interrupciones, cambios o condiciones que no permiten verificar la continuidad del sistema.
- **23.10** No indica el material, calibre, dimensiones o características de los conductores y bajantes.
- **23.11** No presenta la conexión de las bajantes con el sistema de puesta a tierra.
- **23.12** No identifica los electrodos, registros, conductores o demás componentes del sistema de puesta a tierra asociado.
- **23.13** No indica las características, dimensiones o disposición de los electrodos de puesta a tierra.
- **23.14** No presenta la conexión equipotencial entre el sistema de protección contra descargas atmosféricas y los elementos metálicos o sistemas conductores correspondientes.
- **23.15** No identifica las conexiones con estructuras metálicas, equipos de cubierta, tuberías u otros elementos conductores que deben integrarse al sistema.
- **23.16** No presenta los detalles de instalación de los terminales de captación, conductores, bajantes, fijaciones, conexiones o puesta a tierra.
- **23.17** No indica las condiciones de protección, separación o fijación de las bajantes respecto de los elementos de la edificación.
- **23.18** La ubicación de los elementos de captación o bajantes interfiere con equipos, accesos, fachadas, impermeabilización u otros componentes del proyecto.
- **23.19** El sistema no está homologado con la geometría, los niveles o los elementos indicados en los planos de cubierta.
- **23.20** La ubicación o fijación de los componentes no está homologada con los planos estructurales.
- **23.21** El sistema de puesta a tierra no está homologado con los planos eléctricos o con el sistema general de puesta a tierra del proyecto.
- **23.22** La información presentada es incompleta, inconsistente o ilegible y no permite verificar la continuidad, instalación o funcionamiento del sistema de protección contra descargas atmosféricas.

Motivos de no aplicabilidad:

- **23.NA1** La evaluación técnica correspondiente determina que la edificación no requiere un sistema de protección contra descargas atmosféricas.

Base legal:

- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — CAPÍTULO 1.7. CONEXIÓN “A TIERRA”. (`CAPÍTULO-1.7.-CONEXIÓN-“A-TIERRA”.`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12.`)
- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.4. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.4.`)

### 24. Puesta a tierra en estructuras metálicas.

- ID: `CHECK-ELECTRICA#24` · evaluación: Cumple / No Cumple / No Aplica
- Justificación: CEN, Art 250-194 b

Motivos de incumplimiento:

- **24.1** No indica la puesta a tierra de las estructuras metálicas contempladas en el proyecto.
- **24.2** No presenta la conexión equipotencial de las estructuras metálicas y demás elementos conductores correspondientes.
- **24.3** No identifica las estructuras o elementos metálicos que deben conectarse al sistema de puesta a tierra.
- **24.4** No identifica el conductor utilizado para la puesta a tierra o conexión equipotencial de la estructura metálica.
- **24.5** No indica el calibre, material o características del conductor correspondiente.
- **24.6** No identifica los puntos de conexión entre la estructura metálica y el sistema de puesta a tierra.
- **24.7** No presenta los detalles de las uniones, conectores, terminales, soldaduras u otros medios utilizados para garantizar la continuidad eléctrica.
- **24.8** No identifica el punto o sistema de puesta a tierra al cual se conecta la estructura metálica.
- **24.9** La puesta a tierra de la estructura metálica no está integrada con el sistema general de puesta a tierra de la edificación.
- **24.10** No contempla la conexión equipotencial entre los diferentes elementos o componentes metálicos de la estructura.
- **24.11** La configuración presentada no permite verificar la continuidad eléctrica entre los elementos metálicos y el sistema de puesta a tierra.
- **24.12** Existen interrupciones, uniones no identificadas o elementos aislados que impiden verificar la continuidad eléctrica de la estructura.
- **24.13** No presenta puntos de conexión accesibles o verificables para inspección, cuando corresponda.
- **24.14** La ubicación o identificación de las estructuras metálicas no está homologada con los planos estructurales.
- **24.15** Los conductores, conexiones o componentes de puesta a tierra no están homologados con los planos eléctricos o el diagrama unifilar.
- **24.16** La información presentada es incompleta, inconsistente o ilegible y no permite verificar la puesta a tierra y la conexión equipotencial de las estructuras metálicas.

Motivos de no aplicabilidad:

- **24.NA1** El proyecto no contempla estructuras metálicas ni elementos metálicos conductores que requieran conexión al sistema de puesta a tierra.

Base legal:

- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12.`)
- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.4. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.4.`)

### 25. Ubicación y detalles de la planta eléctrica de emergencia.

- ID: `CHECK-ELECTRICA#25` · evaluación: Cumple / No Cumple / No Aplica
- Justificación: R-025 DECRETO 578-06 R-25 (Art. 2)

Motivos de incumplimiento:

- **25.1** No identifica la ubicación de la planta eléctrica de emergencia.
- **25.2** La ubicación de la planta eléctrica no está claramente representada o referenciada en los planos del proyecto.
- **25.3** No indica la capacidad nominal de la planta eléctrica de emergencia.
- **25.4** No especifica la tensión, número de fases, frecuencia, tipo de combustible u otras características técnicas requeridas del equipo.
- **25.5** No presenta el cálculo o la información técnica que permita verificar la capacidad seleccionada de la planta eléctrica.
- **25.6** La capacidad de la planta eléctrica no corresponde con las cargas de emergencia o cargas esenciales previstas en el proyecto.
- **25.7** No identifica las cargas o sistemas que serán alimentados por la planta eléctrica de emergencia.
- **25.8** No presenta el esquema de transferencia entre la fuente normal y la fuente de emergencia.
- **25.9** No identifica el interruptor o sistema de transferencia correspondiente.
- **25.10** No indica la capacidad o las características técnicas del interruptor o sistema de transferencia.
- **25.11** No representa la conexión de la planta eléctrica y del sistema de transferencia en el diagrama unifilar.
- **25.12** No presenta los detalles de la casa de fuerza o del espacio destinado a la instalación de la planta eléctrica.
- **25.13** Las dimensiones de la casa de fuerza no cumplen con las dimensiones mínimas requeridas en la Tabla 1 del Reglamento R-025.
- **25.14** Las dimensiones o la distribución del espacio no permiten verificar las condiciones necesarias para la instalación, operación, inspección o mantenimiento del equipo.
- **25.15** No indica el sistema o las condiciones de ventilación de la casa de fuerza.
- **25.16** La ventilación propuesta no corresponde con la capacidad o las características de la planta eléctrica.
- **25.17** No indica el recorrido o punto de descarga de los gases de combustión.
- **25.18** La descarga de gases está ubicada o dirigida hacia áreas interiores, accesos, ventanas, tomas de aire u otros espacios que puedan resultar afectados.
- **25.19** No presenta las condiciones de seguridad requeridas para la instalación y operación de la planta eléctrica.
- **25.20** No identifica los elementos de protección, aislamiento o separación correspondientes a la casa de fuerza, cuando apliquen.
- **25.21** La ubicación, capacidad o configuración de la planta eléctrica no está homologada con el diagrama unifilar.
- **25.22** La planta eléctrica o el sistema de transferencia no está homologado con las tablas de cargas o los planos eléctricos.
- **25.23** La ubicación de la planta eléctrica y de la casa de fuerza no está homologada con los planos arquitectónicos.
- **25.24** La información presentada es incompleta, inconsistente o ilegible y no permite verificar la selección, ubicación o instalación de la planta eléctrica de emergencia.

Motivos de no aplicabilidad:

- **25.NA1** De acuerdo con el uso, alcance y características del proyecto, no se requiere una planta eléctrica de emergencia.

Base legal:

- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.4. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.4.`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12.2. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12./3.6.12.2.`)
- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.4. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.4.`)

### 26. Respaldo eléctrico de emergencia para ascensores.

- ID: `CHECK-ELECTRICA#26` · evaluación: Cumple / No Cumple / No Aplica
- Justificación: R-025 Art. 7

Motivos de incumplimiento:

- **26.1** No contempla generador de emergencia, respaldo eléctrico o sistema de rescate integrado para los ascensores, cuando corresponde.
- **26.2** No identifica el tipo de solución prevista para la operación o rescate de los ascensores durante una interrupción del suministro normal.
- **26.3** No identifica los ascensores que serán alimentados por el sistema de respaldo.
- **26.4** No indica la capacidad o las características técnicas del generador o sistema de respaldo seleccionado.
- **26.5** No presenta el cálculo o la información técnica que permita verificar la capacidad del sistema de respaldo.
- **26.6** La capacidad del generador o sistema de respaldo no corresponde con la carga de los ascensores contemplados.
- **26.7** No considera las condiciones de arranque o funcionamiento de los ascensores para la selección del sistema de respaldo.
- **26.8** No identifica el circuito o alimentador destinado a los ascensores desde la fuente de emergencia.
- **26.9** No indica la cantidad, el calibre o las características de los conductores y canalizaciones correspondientes.
- **26.10** No presenta el esquema de conexión entre los ascensores y la fuente de respaldo.
- **26.11** No presenta el sistema o esquema de transferencia entre la fuente normal y la fuente de emergencia.
- **26.12** No identifica la capacidad o las características del dispositivo de transferencia.
- **26.13** No presenta la conexión o configuración del sistema de rescate integrado, cuando esta sea la solución propuesta.
- **26.14** No indica la autonomía o capacidad operativa del sistema de rescate integrado, cuando corresponde.
- **26.15** No identifica los dispositivos de protección, control o desconexión asociados al sistema de respaldo de los ascensores.
- **26.16** La carga de los ascensores no está incluida o correctamente identificada en las tablas de cargas de emergencia.
- **26.17** La cantidad, capacidad o características de los ascensores consideradas en el diseño eléctrico no están homologadas con los planos o especificaciones de los equipos.
- **26.18** La conexión del respaldo eléctrico de los ascensores no está representada o no está homologada con el diagrama unifilar.
- **26.19** La capacidad del generador indicada para los ascensores no está homologada con la planta eléctrica de emergencia contemplada en el proyecto.
- **26.20** La información presentada es incompleta, inconsistente o ilegible y no permite verificar la operación o el rescate de los ascensores durante una interrupción del suministro eléctrico.

Motivos de no aplicabilidad:

- **26.NA1** El proyecto no contempla ascensores.

Base legal:

- SEGURIDAD Y PROTECCIÓN CONTRA INCENDIOS · Versión 01 — 5.2.4.9. (`TÍTULO-5:-SEGURIDAD-Y-PROTECCIÓN-CONTRA-INCENDIOS./CAPÍTULO-5.2.-APLICACIÓN-DEL-TÍTULO-SEGÚN-OCUPACIÓN-Y-RIESGO-DE-LA/5.2.4./5.2.4.9.`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12.2. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12./3.6.12.2.`)
- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.4. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.4.`)

### 27. Diseño eléctrico asociado a ventilación mecánica en sótanos.

- ID: `CHECK-ELECTRICA#27` · evaluación: Cumple / No Cumple / No Aplica

Motivos de incumplimiento:

- **27.1** No presenta el diseño eléctrico asociado al sistema de ventilación mecánica de los sótanos.
- **27.2** No identifica los ventiladores, extractores u otros equipos correspondientes al sistema de ventilación mecánica.
- **27.3** No indica la ubicación de los equipos de ventilación mecánica en los planos eléctricos.
- **27.4** No especifica la capacidad, potencia, tensión, número de fases u otras características eléctricas de los equipos.
- **27.5** No identifica los circuitos o alimentadores destinados a los equipos de ventilación mecánica.
- **27.6** No indica el tablero o panel desde el cual se alimentan los equipos.
- **27.7** No especifica la cantidad o el calibre de los conductores y las características de las canalizaciones correspondientes.
- **27.8** No identifica los dispositivos de protección de los equipos, circuitos o alimentadores.
- **27.9** La capacidad de las protecciones no corresponde con las características eléctricas de los equipos o conductores.
- **27.10** No presenta el esquema de control y operación del sistema de ventilación mecánica.
- **27.11** No identifica los interruptores, arrancadores, contactores, variadores de frecuencia, paneles de control u otros dispositivos requeridos, según corresponda.
- **27.12** No representa la interconexión entre los equipos de ventilación y sus dispositivos de alimentación, protección y control.
- **27.13** No identifica la integración o interconexión con sensores, dispositivos de activación u otros sistemas de control previstos en el diseño mecánico, cuando corresponda.
- **27.14** No indica la alimentación eléctrica de emergencia de los equipos que deban permanecer operativos durante una interrupción del suministro normal, cuando corresponda.
- **27.15** No presenta el diseño eléctrico del sistema de ventilación mecánica en las vistas de planta correspondientes.
- **27.16** No presenta el diagrama vertical, esquemático o de interconexión necesario para verificar la continuidad y operación del sistema, cuando corresponda.
- **27.17** No presenta la memoria o los cálculos eléctricos que permitan verificar la selección de los alimentadores, conductores y protecciones de los equipos.
- **27.18** La cantidad, ubicación, identificación o capacidad de los equipos no está homologada con los planos o documentos de ventilación mecánica.
- **27.19** Las características eléctricas de los equipos no están homologadas con el diagrama unifilar o las tablas de cargas.
- **27.20** La ubicación de los equipos, controles o canalizaciones no está homologada con los planos arquitectónicos.
- **27.21** La información presentada es incompleta, inconsistente o ilegible y no permite verificar la alimentación, protección, control u operación eléctrica del sistema de ventilación mecánica.

Motivos de no aplicabilidad:

- **27.NA1** El proyecto no contempla sótanos.
- **27.NA2** Los sótanos del proyecto no requieren ni contemplan un sistema de ventilación mecánica.

Base legal:

- DISEÑO DE ESTACIONAMIENTO VEHICULAR EN EDIFICACIONES · Versión 01 — 3.14.5.6 (`TÍTULO-3.-DISEÑO-DE-ESTACIONAMIENTO-VEHICULAR/CAPÍTULO-3.14.-EDIFICIOS-PARA-ESTACIONAMIENTO-VEHICULAR./3.14.5./3.14.5.6`)
- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.4. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.4.`)
- VV - T2. MEDIOS DE CIRCULACIÓN VERTICAL EN EDIFICACIONES. · Original — 2.6.3. (`TÍTULO-2.-MEDIOS-DE-CIRCULACIÓN-VERTICAL-EN-EDIFICACIONES./CAPÍTULO-2.6.-ILUMINACIÓN-Y-VENTILACIÓN./2.6.3.`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12.`)
- DISEÑO DE ESTACIONAMIENTO VEHICULAR EN EDIFICACIONES · Versión 01 — 3.5.2 (`TÍTULO-3.-DISEÑO-DE-ESTACIONAMIENTO-VEHICULAR/CAPÍTULO-3.5-PLANOS-DE-ESTACIONAMIENTO-VEHICULAR-Y-DE/3.5.2`)

### 28. Alimentación eléctrica para presurización de escaleras.

- ID: `CHECK-ELECTRICA#28` · evaluación: Cumple / No Cumple / No Aplica
- Justificación: VOL. IV: 5.13.5

Motivos de incumplimiento:

- **28.1** No presenta el diseño eléctrico asociado al sistema de presurización de escaleras.
- **28.2** No identifica los ventiladores u otros equipos correspondientes al sistema de presurización.
- **28.3** No indica la ubicación de los equipos de presurización.
- **28.4** No especifica la capacidad, potencia, tensión, número de fases u otras características eléctricas de los equipos.
- **28.5** No identifica los circuitos o alimentadores destinados a los equipos de presurización.
- **28.6** No indica el panel desde el cual se alimentan los equipos.
- **28.7** No indica la cantidad o el calibre de los conductores y las características de las canalizaciones correspondientes.
- **28.8** No identifica los dispositivos de protección de los equipos, circuitos o alimentadores.
- **28.9** La capacidad de las protecciones no corresponde con las características eléctricas de los equipos o conductores.
- **28.10** No presenta el esquema de control y operación eléctrica del sistema de presurización.
- **28.11** No identifica los interruptores, arrancadores, contactores, variadores de frecuencia, paneles de control u otros dispositivos requeridos, según corresponda.
- **28.12** No representa la interconexión entre los equipos de presurización y sus dispositivos de alimentación, protección y control.
- **28.13** No identifica la interconexión del sistema de presurización con el sistema de detección y alarma contra incendios, cuando corresponda.
- **28.14** No indica el mecanismo previsto para la activación automática o manual del sistema de presurización.
- **28.15** No evidencia la alimentación de respaldo de los equipos de presurización, cuando corresponde.
- **28.16** No identifica la fuente de emergencia desde la cual serán alimentados los equipos de presurización.
- **28.17** No presenta el esquema de transferencia entre la fuente normal y la fuente de emergencia, cuando corresponde.
- **28.18** La capacidad de la fuente de respaldo no contempla las cargas correspondientes al sistema de presurización.
- **28.19** No presenta la memoria o los cálculos eléctricos que permitan verificar la selección de los alimentadores, conductores y protecciones de los equipos.
- **28.20** No presenta la memoria o el diseño mecánico de presurización que permita verificar la cantidad y capacidad de los equipos considerados en el diseño eléctrico.
- **28.21** La cantidad, ubicación o capacidad de los equipos no está homologada con los planos o documentos mecánicos.
- **28.22** El diseño eléctrico del sistema de presurización no está homologado con los planos de seguridad contra incendios.
- **28.23** Las características eléctricas de los equipos no están homologadas con el diagrama unifilar o las tablas de cargas.
- **28.24** La ubicación de los equipos, controles o canalizaciones no está homologada con los planos arquitectónicos.
- **28.25** La información presentada es incompleta, inconsistente o ilegible y no permite verificar la alimentación, protección, control o funcionamiento eléctrico del sistema de presurización.

Motivos de no aplicabilidad:

- **28.NA1** El proyecto no contempla escaleras que requieran un sistema de presurización.

Base legal:

- SEGURIDAD Y PROTECCIÓN CONTRA INCENDIOS · Versión 01 — CAPÍTULO 5.4. MEDIOS DE EGRESO. (`TÍTULO-5:-SEGURIDAD-Y-PROTECCIÓN-CONTRA-INCENDIOS./CAPÍTULO-5.4.-MEDIOS-DE-EGRESO.`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.13. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.13.`)
- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.4. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.4.`)
- SEGURIDAD Y PROTECCIÓN CONTRA INCENDIOS · Versión 01 — 5.4.3.2.12. (`TÍTULO-5:-SEGURIDAD-Y-PROTECCIÓN-CONTRA-INCENDIOS./CAPÍTULO-5.4.-MEDIOS-DE-EGRESO./5.4.3./5.4.3.2./5.4.3.2.12.`)

### 29. Conexión eléctrica de la bomba contra incendios.

- ID: `CHECK-ELECTRICA#29` · evaluación: Cumple / No Cumple / No Aplica

Motivos de incumplimiento:

- **29.1** No presenta la conexión eléctrica de la bomba contra incendios.
- **29.2** No identifica la bomba contra incendios ni sus características eléctricas.
- **29.3** No indica la fuente desde la cual se alimenta la bomba contra incendios.
- **29.4** No identifica el circuito o alimentador destinado a la bomba contra incendios.
- **29.5** La alimentación de la bomba contra incendios no es independiente o dedicada.
- **29.6** La configuración presentada no permite verificar la continuidad y confiabilidad de la alimentación eléctrica de la bomba contra incendios.
- **29.7** No indica la cantidad, el calibre o las características de los conductores del alimentador.
- **29.8** No indica las características o el recorrido de las canalizaciones correspondientes.
- **29.9** No identifica el controlador de la bomba contra incendios.
- **29.10** No indica la capacidad o las características eléctricas del controlador de la bomba.
- **29.11** No presenta el esquema de arranque y control de la bomba contra incendios.
- **29.12** No identifica el medio de desconexión correspondiente a la bomba contra incendios.
- **29.13** No especifica las características de los dispositivos de desconexión o protección asociados.
- **29.14** Los dispositivos de protección o desconexión seleccionados no corresponden con las características eléctricas de la bomba, el controlador o los conductores.
- **29.15** No representa la conexión eléctrica de la bomba contra incendios en el diagrama unifilar.
- **29.16** No identifica la fuente alterna o de emergencia para la bomba contra incendios, cuando corresponde.
- **29.17** No presenta el esquema de conexión o transferencia entre la fuente normal y la fuente alterna, cuando corresponde.
- **29.18** La capacidad de la fuente alterna o de emergencia no contempla la carga de la bomba contra incendios.
- **29.19** La capacidad, tensión o número de fases de la bomba indicada en el diseño eléctrico no coincide con la información de los planos o documentos del sistema contra incendios.
- **29.20** La conexión, el alimentador, el controlador o la fuente de respaldo no están homologados con el diagrama unifilar.
- **29.21** La carga de la bomba contra incendios no está incluida o correctamente identificada en las tablas de cargas correspondientes.
- **29.22** La ubicación de la bomba, el controlador o los componentes eléctricos asociados no está homologada con los planos arquitectónicos o del sistema contra incendios.
- **29.23** La información presentada es incompleta, inconsistente o ilegible y no permite verificar la alimentación, conexión, control y operación eléctrica de la bomba contra incendios.

Motivos de no aplicabilidad:

- **29.NA1** De acuerdo con el uso, las dimensiones y las características del proyecto, no se requiere una bomba contra incendios.

Base legal:

- SEGURIDAD Y PROTECCIÓN CONTRA INCENDIOS · Versión 01 — 5.6.4.5. (`TÍTULO-5:-SEGURIDAD-Y-PROTECCIÓN-CONTRA-INCENDIOS./CAPÍTULO-5.6.-SISTEMAS-DE-SUPRESIÓN-DE-INCENDIOS./5.6.4./5.6.4.5.`)
- SEGURIDAD Y PROTECCIÓN CONTRA INCENDIOS · vVersión 02 — 5.6.4.3.5. (`TÍTULO-5:-SEGURIDAD-Y-PROTECCIÓN-CONTRA-INCENDIOS./CAPÍTULO-5.6-SERÁN-APLICABLES-A-LOS-GRUPOS-DE-OCUPACIÓN-DEFINIDOS-EN-EL/5.6.4./5.6.4.3./5.6.4.3.5.`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12.2. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12./3.6.12.2.`)

### 30. Protección eléctrica para usuarios y equipos en zonas húmedas.

- ID: `CHECK-ELECTRICA#30` · evaluación: Cumple / No Cumple / No Aplica
- Justificación: SIE, CEN, Art 680-23

Motivos de incumplimiento:

- **30.1** No presenta las medidas de protección eléctrica correspondientes a los usuarios o equipos ubicados en zonas húmedas.
- **30.2** No identifica los equipos, tomacorrientes, luminarias, bombas, calentadores u otros componentes eléctricos ubicados en zonas húmedas.
- **30.3** No presenta el sistema de puesta a tierra de los equipos eléctricos ubicados en zonas húmedas.
- **30.4** No identifica los conductores, las conexiones o los componentes correspondientes al sistema de puesta a tierra.
- **30.5** No presenta la unión equipotencial de los elementos metálicos, equipos, tuberías, accesorios y demás componentes conductores ubicados en la zona húmeda.
- **30.6** La unión equipotencial está incompleta o no incluye la totalidad de los elementos metálicos y conductores correspondientes.
- **30.7** No indica el calibre, el material o las características de los conductores de puesta a tierra o de unión equipotencial.
- **30.8** En proyectos con piscina, no presenta el medio de unión equipotencial del agua mediante una placa metálica u otro elemento conductor permitido que permanezca en contacto directo con el agua.
- **30.9** La placa metálica o el elemento conductor en contacto con el agua no está conectado al sistema de unión equipotencial de la piscina.
- **30.10** La placa metálica o el elemento conductor utilizado no cumple con las dimensiones, el material, la resistencia a la corrosión o las condiciones de instalación requeridas.
- **30.11** No identifica los circuitos o alimentadores correspondientes a los equipos eléctricos ubicados en zonas húmedas.
- **30.12** No indica el panel o tablero desde el cual se alimentan los equipos.
- **30.13** No contempla circuitos independientes para los equipos que los requieren.
- **30.14** No identifica los dispositivos de protección contra sobrecorriente correspondientes a las bombas o demás equipos asociados.
- **30.15** La capacidad de los dispositivos de protección no corresponde con las características eléctricas de los equipos o conductores.
- **30.16** No identifica los medios de desconexión correspondientes a las bombas o demás equipos eléctricos.
- **30.17** La ubicación del medio de desconexión no permite verificar condiciones adecuadas de acceso, operación o seguridad.
- **30.18** No indica la tensión, potencia, corriente, número de fases u otras características eléctricas de los equipos.
- **30.19** La ubicación de los tomacorrientes, luminarias, equipos, controles o canalizaciones no permite verificar las distancias o condiciones de seguridad requeridas respecto de las fuentes de agua.
- **30.20** La conexión, protección, puesta a tierra o unión equipotencial de los equipos no está homologada con el diagrama unifilar.
- **30.21** Las cargas correspondientes a las bombas y demás equipos asociados no están incluidas o correctamente identificadas en las tablas de cargas.
- **30.22** La ubicación, cantidad o capacidad de los equipos eléctricos no está homologada con los planos arquitectónicos, sanitarios, de piscinas o de equipos.
- **30.23** La información presentada es incompleta, inconsistente o ilegible y no permite verificar la protección eléctrica de los usuarios y equipos ubicados en zonas húmedas.
- **30.24** No contempla protección GFCI o protección diferencial en las bombas, luminarias, calentadores u otros equipos ubicados en zonas húmedas que requieren este tipo de protección.
- **30.25** No identifica claramente los equipos o circuitos protegidos mediante GFCI o protección diferencial.
- **30.26** La protección GFCI o diferencial seleccionada no corresponde con el tipo, la ubicación o las características del equipo o circuito protegido.

Motivos de no aplicabilidad:

- **30.NA1** El proyecto no contempla zonas húmedas con equipos, tomacorrientes, luminarias ni otros componentes eléctricos.

### 31. Diseño eléctrico para edificaciones del sector salud.

- ID: `CHECK-ELECTRICA#31` · evaluación: Cumple / No Cumple / No Aplica
- Justificación: SIE, Art.517

Motivos de incumplimiento:

- **31.1** No presenta el diseño eléctrico correspondiente a las áreas médicas o asistenciales del proyecto.
- **31.2** No identifica ni clasifica las áreas médicas, asistenciales, de diagnóstico, tratamiento, hospitalización u otras áreas especiales contempladas.
- **31.3** El diseño eléctrico no considera los requisitos particulares correspondientes al uso y nivel de atención de las áreas del proyecto.
- **31.4** No identifica las cargas críticas, esenciales o de seguridad que deben permanecer operativas ante una interrupción del suministro normal.
- **31.5** No identifica los circuitos destinados a las cargas críticas o esenciales.
- **31.6** No diferencia los circuitos normales, de emergencia, críticos, de seguridad o de equipos, según corresponda.
- **31.7** No indica los paneles o tableros desde los cuales se alimentan las cargas críticas o esenciales.
- **31.8** No contempla una fuente de energía de emergencia o respaldo para las áreas, sistemas o equipos que la requieren.
- **31.9** No identifica la capacidad ni las características de la fuente de emergencia o respaldo.
- **31.10** La capacidad de la fuente de emergencia no corresponde con las cargas críticas o esenciales del proyecto.
- **31.11** No presenta el esquema de transferencia entre la fuente normal y la fuente de emergencia.
- **31.12** No identifica los dispositivos o sistemas de transferencia correspondientes a las cargas críticas o esenciales.
- **31.13** No indica el tiempo, secuencia o criterio de restablecimiento de las cargas de emergencia, cuando corresponda.
- **31.14** No identifica las cargas correspondientes a equipos médicos, de diagnóstico, tratamiento, conservación, soporte vital u otros equipos especializados.
- **31.15** Las características eléctricas asignadas a los equipos médicos no corresponden con las especificaciones del fabricante.
- **31.16** No identifica circuitos independientes para los equipos médicos o cargas que los requieren.
- **31.17** No contempla el sistema de puesta a tierra requerido para las áreas y equipos médicos.
- **31.18** No presenta la unión equipotencial de las áreas médicas que la requieren.
- **31.19** No identifica los conductores, barras, conexiones o demás componentes del sistema de puesta a tierra y equipotencialidad.
- **31.20** No contempla sistemas de alimentación aislada, monitoreo de aislamiento u otras protecciones especiales en las áreas que los requieren.
- **31.21** No identifica las protecciones eléctricas especiales correspondientes a los tomacorrientes, equipos o circuitos de las áreas médicas.
- **31.22** La cantidad, el tipo o la ubicación de los tomacorrientes no corresponde con el uso, la distribución o los equipos previstos en las áreas médicas.
- **31.23** No diferencia ni identifica claramente los tomacorrientes alimentados mediante sistemas normales y de emergencia.
- **31.24** No contempla respaldo eléctrico para los sistemas de iluminación, comunicación, alarma, detección, climatización, gases médicos u otros servicios esenciales, cuando corresponde.
- **31.25** Las cargas críticas o esenciales no están incluidas o correctamente identificadas en las tablas de cargas.
- **31.26** Los circuitos normales y de emergencia no están representados o diferenciados en el diagrama unifilar.
- **31.27** El diseño eléctrico no está homologado con la distribución, denominación y uso de las áreas indicadas en los planos arquitectónicos.
- **31.28** El diseño eléctrico no está homologado con la ubicación, cantidad o características de los equipos médicos contemplados.
- **31.29** La información presentada es incompleta, inconsistente o ilegible y no permite verificar las condiciones eléctricas requeridas para la operación segura de la edificación del sector salud.

Motivos de no aplicabilidad:

- **31.NA1** El proyecto no corresponde a una edificación del sector salud ni contempla áreas destinadas a servicios médicos, asistenciales, de diagnóstico o tratamiento.
- **31.NA2** La intervención se limita a áreas administrativas o de servicios generales que no contienen funciones médicas y no modifica ni afecta los sistemas eléctricos esenciales existentes.

Base legal:

- VOLUMEN III: INSTALACIONES ELÉCTRICAS EN EDIFICACIONES. · Original — 1.1.4. (`CAPÍTULO-1.1.-CONSIDERACIONES-GENERALES./1.1.4.`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12.`)

### 32. Planos eléctricos firmados y sellados por el profesional responsable, con número de colegiatura CODIA.

- ID: `CHECK-ELECTRICA#32` · evaluación: Cumple / No Cumple

Motivos de incumplimiento:

- **32.1** Los planos eléctricos no están firmados por el profesional responsable del diseño.
- **32.2** La firma del profesional responsable no está colocada en la totalidad de las hojas que componen el juego de planos eléctricos.
- **32.3** Los planos eléctricos no presentan el sello del profesional responsable.
- **32.4** No indica el nombre del profesional responsable del diseño eléctrico.
- **32.5** No indica el número de colegiatura CODIA del profesional responsable.
- **32.6** El nombre, la firma, el sello o el número de colegiatura CODIA del profesional son ilegibles.
- **32.7** Los datos del profesional presentan inconsistencias entre las diferentes hojas de los planos eléctricos.
- **32.8** Los datos indicados en la firma o el sello no permiten identificar claramente al profesional responsable del diseño.
- **32.9** La especialidad o competencia profesional indicada no corresponde con el alcance del diseño eléctrico presentado.
- **32.10** Los planos presentan firmas, sellos o datos de profesionales diferentes sin que se identifique claramente la responsabilidad de cada uno.
- **32.11** La información presentada no permite verificar la responsabilidad profesional sobre el diseño eléctrico.

Base legal:

- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 01 — 3.6.5. (`TÍTULO-VI:-PROCEDIMIENTOS-PARA-LA-TRAMITACIÓN-DE-PLANOS,/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.5.`)
- PROCEDIMIENTOS PARA LA TRAMITACIÓN DE PLANOS, INSPECCIÓN Y SUPERVISIÓN DE OBRAS PRIVADAS · Versión 02 — 3.6.12. (`TÍTULO-3:/CAPÍTULO-3.6.-REQUISITOS-GENERALES-PARA-OBTENER-LA-LICENCIA-DE/3.6.12.`)
